---
id: okf.course.power_bigdata_ai.exam_prep
name: 备考
type: Guide
spec_version: "0.2"
last_updated: "2026-11-23"
stewards:
  - team: 电力大数据与人工智能课程学习记录
course: 电力大数据与人工智能
category: 备考
---

# 备考

> **Walkthrough 记「教了什么」的骨架，这一页把那些考点讲透**——要会什么、关键数字、哪里最容易混。
> 全部直接可见，不用点开任何东西。**开卷考试，只允许带教材**（手机按作弊处理）。
> 素材是七次课的课堂笔记，每个考点末端有回笔记的锚点。

## 考试形式（只记与答题有关的）

- **开卷**，**只允许带教材**；教室内不得使用手机，带手机按作弊处理。
- **成绩 = 平时 50% + 卷面 50%**；平时含课堂表现（**旷课一次扣 20 分；旷课四次取消全部平时成绩；旷课五次取消考试资格**）。
- **没有期中**；**第 17 周上完课当天考试**；最后两节课总复习并练计算题；教师说**不考原题**。
- **题型**：名词解释、判断、简答、计算/算法题（是否含选择题，转写被噪声打断，**未确认**）。
- **最有价值的一条提示**：名词解释与简答**集中在三处「现状」**——「电力系统安全性分析的现状」
  「电力系统暂态稳定评估方法的现状」「紧急控制决策方法的研究现状」，教师在课件里专门点了位置。

## 2026-09-20 ｜ 课程定位、安全稳定概念群

### 考点：为什么必须用智能分析（数据链论证）

**要会**：把这条链条讲出来。

**链条**：电力系统**规模大、状态量多** → 传统方法**算不过来** → 所以要**把数据变成可用于决策的信息** → 用智能分析。
教师强调这是全课的动机，第一讲、第二讲、第三讲各出现一次，**答题时先写它**。

**容易记混**：这条是**动机**不是**方法**——别和后面「四个评估方法」答成一回事。

[笔记原文 ↗](./课堂笔记/09-20-开课第一讲.md#数据链与-为什么必须用智能分析)

### 考点：稳定的判据是特征值

**要会**：一句话判据。

- 系统状态由**特征值实部**判：**实部 < 0 稳定**（实部 = 0 临界，实部 > 0 失稳）。
- 与之配套的两个概念：**平衡态**（系统稳定运行的点）、**扰动**（打破平衡的外来作用）。

**容易记混**：判据看的是**实部**（不是模、不是虚部）——虚部只管**振荡频率**。

[笔记原文 ↗](./课堂笔记/09-20-开课第一讲.md#安全稳定的概念群-平衡态-扰动与特征值判据)

### 考点：安全域与安全裕度

**要会**：两个定义各一句。

- **安全域**：状态空间里**「安全的那些点」构成的区域**。
- **安全裕度**：**当前运行点离安全域边界的距离**。
- 细分：**静态安全域**（看潮流约束）与**动态安全域**（看暂态约束）。

**容易记混**：**安全域是「区域」，裕度是「距离」**——一个是集合、一个是数，别答反。

[笔记原文 ↗](./课堂笔记/09-22-暂态稳定评估.md#安全域-静态与动态)

### 考点：名词解释（本课术语来源）

**要会**：名词解释题就从这些术语里出。第一讲列的名词表见笔记；复习时**先记住每个词在课本哪一页**（开卷要靠它翻）。

**容易记混**：**名词解释按「三处现状」集中出题**（见上「考试形式」）——把三处「现状」的名词拎出来单独背。

[笔记原文 ↗](./课堂笔记/09-20-开课第一讲.md#名词与术语-名词解释题的来源)

---

## 2026-09-22 ｜ 暂态稳定评估方法与紧急控制

> **本讲最容易混的地方**：有**两组**方法，一组 4 个（评估）、一组 3 个（控制），**别答串**。

### 考点：评估的四个方法（按出现顺序）

**要会**：四个方法的名字 + 每个的一句话特征 + 为什么被淘汰/保留。

| # | 方法 | 一句话 | 关键点 |
| :-: | :--- | :--- | :--- |
| 1 | **时域仿真法** | 建全元件模型、解微分代数方程组、看功角曲线 | **精度最高**（其他方法的标准），但**不能在线** |
| 2 | **直接法**（能量函数/李雅普诺夫） | 构造能量函数判稳，不求特征根 | **充分非必要**——找不到函数**不能**说系统不稳 |
| 3 | **基于故障后响应** | 直接用故障后实际轨迹判（如故障电流衰减/发散） | 靠 **WAMS/PMU** 实测，可与前两种**结合** |
| 4 | **数据挖掘与机器学习** | 离线仿真建库 → 训练模型 → 在线评估 | **当前研究热点**；AI 是**近似计算、可能算错、要筛选** |

**AI 方法（第 4 类）单独记一句**：它是**近似计算、可能算错、还要筛选**——**不能盲信**。
教师把基于数据挖掘的方法划为**当前研究热点**，前三种都是**经典方法**。

**容易记混**：前三类叫**经典方法**，第 4 类才是**热点**；**时域仿真「不能在线」是本讲反复出现的理由**——
数据中心、并行计算、AI 全是为了解决它。

[笔记原文 ↗](./课堂笔记/09-22-暂态稳定评估.md#时域仿真法-第一类经典方法-讲得最细)

### 考点：时域仿真法的两条提速路线

**要会**：说出两条路线，以及并行计算的**三个研究方向**。

- **路线一：用简化模型换速度**——但不能一味求简（差太远就「没有指导意义」）。
- **路线二：分布式并行计算**（最高形式是**云计算**）。**三个研究方向（教师要求记住）**：
  1. **时间并行算法**——微分方程差分化后与代数方程联立求解；
  2. **空间并行算法**——大系统按物理分布**分成子网**各自算；
  3. **波形松弛算法**——拆小系统、**子系统间交替迭代**。

**关键数字**：判稳通常看**扰动结束后 3–5 秒**；有潜在区间震荡模式的大系统可延长到 **15–20 秒**。

**容易记混**：**微分方程描述动态＝目标，代数方程描述平衡态＝约束**——两类合起来才构成求解问题。

[笔记原文 ↗](./课堂笔记/09-22-暂态稳定评估.md#时域仿真法-第一类经典方法-讲得最细)

### 考点：直接法（能量函数）的三个要点

**要会**：充分非必要、两个定理的差别、为什么发展不下去。

- **充分非必要**（教师强调三遍）：**找到**能量函数可**证明稳定**；**找不到不能**说明不稳定。
- **两个定理的差别**：**李雅普诺夫定理**要求函数**正定**（系数都 > 0，条件更保守）；
  **拉萨尔（LaSalle）定理**只要求**非负定**（≥ 0，是放宽）。
- **发展不下去的原因**：能量函数**没有统一构造方法**，只能用于较简单系统；
  **每加一个新模型（HVDC、三级发电机、负荷动态）就要重造一个能量函数** → 又回到「发展 AI 与云计算是必由之路」。

**容易记混**：**正定**＝能量逐渐增大（发散）；**负定**＝总能量减少（耗散，稳定系统该有的样子）。

[笔记原文 ↗](./课堂笔记/09-22-暂态稳定评估.md#直接法-能量函数-李雅普诺夫方法)

### 考点：紧急控制的三个方法（与评估组分开记）

**要会**：三个方法的名字 + 各自做法要点。

| # | 方法 | 做法要点 |
| :-: | :--- | :--- |
| 1 | **启发式方法** | 用**少量仿真**找方案，靠指标排序（如切机切负荷有效性指标）降复杂度 |
| 2 | **基于响应的方法** | 直接用 **PMU** 量测；判不稳时把系统**等效为两机模型**，用**加速/减速面积**算切机切负荷量 |
| 3 | **基于安全域/稳定域** | 用**切机切负荷**改变稳定边界，把运行点从域外移回域内；边界移动**可近似线性叠加** |

**关键概念**：**灵敏度 = 参数的一阶导**（如电流对负载电阻的灵敏度）。用灵敏度建优化模型，
**计算量与备选措施数量无关**——只需**两次积分/仿真**。

**容易记混**：**切机＝切除发电机，切负荷＝摘掉负荷**，本质都是**调频**手段。
三个方法各自的局限：启发式靠少量仿真、响应法依赖「简化等值」、安全域法依赖「域描述准不准」。

[笔记原文 ↗](./课堂笔记/09-22-暂态稳定评估.md#紧急控制决策方法-评估的目的是用于控制)

---

## 2026-09-29 ｜ 电力大数据特点与人工智能算法

> **本讲教师按考试题型讲，条条对着考点**——下面是逐条。

### 考点：大数据 4V 特点（判断题陷阱）

**要会**：四个 V 的中英文 + **Value 的正确含义**。

| V | 中文 | 含义 |
| :--- | :--- | :--- |
| **Volume** | 规模大 | 发输变配用调度各环节长期积累，且爆炸式增长 |
| **Variety** | 多样性 | **结构化 / 半结构化 / 非结构化**三类并存 |
| **Velocity** | 速度快 | 实时系统，异常要**立即切除**，响应要快 |
| **Value** | 价值 | **潜在价值巨大，但价值密度低、藏在海量数据中，需要挖掘** |

**关键数字**：数据量 GB → TB → PB → EB → ZB → YB，**每级差 3 个数量级**（$10^3$ 倍）。

**容易记混**：**value 不能简单译成「价值高」**——正确含义是**价值密度低、潜在应用价值巨大**。
这是判断题专门设的坑。

[笔记原文 ↗](./课堂笔记/09-29-大数据与AI算法.md#电力大数据的来源与特点-4v)

### 考点：数据结构的三种类型（选择题）

**要会**：三种结构类型各举一例。

- **结构化**：能装进关系数据库表格的（如电表读数表）。
- **半结构化**：有标签但不严格（如 XML、JSON 报文）。
- **非结构化**：图片、视频、音频、文本等。

**容易记混**：教师说**按结构类型分是三种**（书上有五种分法，本课**只按这三种考**）。

[笔记原文 ↗](./课堂笔记/09-29-大数据与AI算法.md#考点-数据结构分类-选择题)

### 考点：两类数据来源（电网分析计算，选择题）

**要会**：两类来源 + **各自的存储/建模形式**（这才是选择题的区分点）。

| 来源 | 存储/建模形式 |
| :--- | :--- |
| **离线形成的计算数据文件**（仿真软件输出） | **母线支路模型** |
| **能源管理系统（EMS）提供的实时数据**（通常在内存） | **节点开关模型** |

**容易记混**：选择题考的是**「母线支路模型 vs 节点开关模型」这个对应关系**——
不是「离线/实时」这两个词本身；别和「数据结构三类型」答混。

[笔记原文 ↗](./课堂笔记/09-29-大数据与AI算法.md#考点-电网分析计算的数据来源分两类-选择题)

### 考点：电力系统运行状态分几类（5 分简答题）

**要会**：五类，按顺序写。

1. **正常** 2. **警戒** 3. **紧急** 4. **测试** 5. **恢复**

**为什么重要**：状态一旦确定，对应状态该做的操作就发给操作员；**大数据技术有助于状态分类与物理过程识别**。

**容易记混**：**五个**（不是三、四个）；顺序按「正常→警戒→紧急→测试→恢复」。

[笔记原文 ↗](./课堂笔记/09-29-大数据与AI算法.md#考点-电力系统运行状态分几类-5-分简答题)

### 考点：人工智能的定位与沿革

**要会**：一句话定位 + 几个关键年份。

- **定位**：人工智能是**计算机科学的分支**，也是**交叉学科**。
- **沿革**：**1956 年**达特茅斯会议立为独立学科（约 70 年）→ 几经兴衰 →
  **2006 年** Hinton 深度学习网络使神经网络崛起 → 现在是**第三次** AI 阶段（深度学习阶段）。

**容易记混**：**1956（学科成立）** 与 **2006（深度学习崛起）** 两个年份别搞反。

[笔记原文 ↗](./课堂笔记/09-29-大数据与AI算法.md#人工智能是什么-定位与学科属性)

### 考点：人工智能的两个技术范式（多选题）

**要会**：两个范式的名字 + 各自对应哪一代。

- **符号主义**——对应第一代的**知识驱动**方法。
- **连接主义**——对应第二代的**数据驱动**方法。
- **结论**：靠单个范式推不动人工智能，**知识与数据融合**是必经之路。

**容易记混**：**符号主义↔知识驱动、连接主义↔数据驱动**，两个别配反。

[笔记原文 ↗](./课堂笔记/09-29-大数据与AI算法.md#人工智能的两个技术范式与三代发展)

### 考点：人工智能的三个发展阶段

**要会**：三级各一句（教师补充：**书上只讲到第三代，这三级分类「不考」**——了解即可）。

1. **弱人工智能**——智能汽车、无人机等（现在）。
2. **强人工智能**——类人机器人，能绘画、能诊断。
3. **超人工智能**——超过人类智慧边界，会自学习自我迭代，**人类无法控制**（中美好标准严防的就是它）。

**关键年份（可能考）**：**1956 年**达特茅斯会议把 AI 立为**独立学科**（距今约 70 年）；
**2006 年** Hinton 提出**深度学习网络**，神经网络再次崛起（当前是**第三次** AI 阶段）；
**1997 年**深蓝胜国际象棋、**2016 年** AlphaGo 胜围棋。

[笔记原文 ↗](./课堂笔记/09-29-大数据与AI算法.md#人工智能的三个发展阶段)

### 考点：决策树算法（期末计算题 20 分）

**要会**：教师**明确点名**这是**期末考试的一道计算题（20 分）**。**10-13 第二次点名**时把**期末范围**收窄到：
**教材第 28 页第 7 个算法 = 启发式搜索算法**（决策树/搜索树的一种典型），并说**总复习时会当例题讲一遍、考试考原题**。
- **启发式搜索** = **深度优先搜索之上再加「记忆」功能**的智能化搜索，比普通搜索更优（复杂度更小）。
- 决策树分**分类树**（叶节点是类别标识）与**回归树**（叶节点是输出值的常数/方程）；
  **通常是二叉树**，也可能多叉树。
- **过拟合**：拟合曲线虽满足目标函数最小、却没有样本点落在曲线上 → 对策是**修剪**。

**容易记混**：另有一道大题**也是人工智能算法**（两道大题都围绕 AI）；口径是**「书上有的才考，书上没有的不考」**
——**生成式对抗网络（GAN）教材未收 → 不考**，教师口头提到但教材没有的算法都不列入。

[笔记原文 ↗](./课堂笔记/10-13-常用算法开篇.md#行政与考核) ｜
[旧记录 ↗](./课堂笔记/09-29-大数据与AI算法.md#考点-人工智能里的决策树算法-期末计算题-20-分)

### 考点：人工智能常用算法地图（10-13 新增）

**要会**：每种算法**是什么、属于哪一类、用在什么场合**（教师本讲只讲这三样，**不展开流程原理**）。

| 算法 | 一句话定位 | 关键点 |
| :--- | :--- | :--- |
| **支持向量机 SVM** | 优化计算方法 | 映射到**高维空间**找**间隔最大**的线性超平面；本质是全局最优化（目标函数 + 约束，约束常为不等式） |
| **集成学习** | 多个弱监督模型 → 一个强监督模型 | 原理简单、精度较高、应用广 |
| **决策树 / 二叉树** | 分类树 / 回归树 | 叶节点 = 一次运算 = 一个数据样本（数据列表）；过拟合要修剪 |
| **启发式搜索** | 深度优先 + 记忆功能 | **期末大题**（第 28 页第 7 个算法） |
| **GBDT 梯度提升决策树** | 集成学习中应用最广 | 以回归树为子模型迭代叠加、损失函数递减；**预排序**选分裂点，精度高但**耗内存、不适合海量数据** |
| **LightGBM 轻量级梯度提升** | GBDT 的大数据版（2017） | **按叶子分裂**（带最大深度）；直方图 + 单边梯度采样（GOSS）+ 互斥特征绑定；**适合大规模/云数据** |
| **深度信念网络 DBN** | 深层次模型 | 若干**受限玻尔兹曼机（RBM）**堆叠；逐层无监督贪婪训练 |
| **堆栈自动编码器** | 深层次模型 | 多个自动编码器堆叠；**编码**（输入→隐含层）/ **解码**（隐含层→输出层） |
| **卷积神经网络 CNN** | **有监督**学习 | 卷积层（特征提取）+ 池化层（降维、鲁棒性）+ 全连接层；**图像/机器视觉** |
| **循环神经网络 RNN / LSTM** | 处理**序列数据** | 有**记忆**（前一时刻输入也进当前计算）；LSTM 加门控，解决长期依赖、避免梯度消失 |

**容易记混**：**异或门式的「同一符号两种身份」——GBDT 与 LightGBM**：GBDT **不能**用于海量数据，
LightGBM **就是**为大数据改进的；记「**轻**量级 = 大数据」。

[笔记原文 ↗](./课堂笔记/10-13-常用算法开篇.md#没编号但讲了的知识点)

### 考点：为什么电力系统要上 AI（10-13 新增）

**要会**：新能源（风、光）高比例接入 → **电力电子设备占比升高** → 系统**惯性变小**
（**旋转设备惯性大**、电力电子设备**惯性小**）→ 更敏感、易波动、稳定性差 → 靠**更智能化的控制快速跟踪**。
AI 擅长应对**高维、时变、非线性、强耦合**问题。

**容易记混**：惯性大小别搞反——**旋转设备（电机、变压器）惯性大**，**电力电子设备惯性小**。

[笔记原文 ↗](./课堂笔记/10-13-常用算法开篇.md#人工智能在电力系统中的应用与三个发展阶段)

### 考点：AI 在电力系统的三个发展阶段（10-13 新增）

**要会**：三阶段按「技术 → 应用」对应记：
① **专家系统 / 人工神经网络** → 故障诊断、安全评估、负荷预测；
② **机器学习（贝叶斯分类、SVM 等）** → 动态安全评估、暂态预测、优化运行；
③ **深度学习 / 强化学习 / 群体智能** → 故障诊断、稳定性判断、调度控制。

**容易记混**：这是「AI 在电力系统的应用阶段」，与 09-29 讲的「**人工智能本身的**三个发展阶段」
是两件事，别混（后者见上表前的 09-29 考点）。

[笔记原文 ↗](./课堂笔记/10-13-常用算法开篇.md#人工智能在电力系统中的应用与三个发展阶段)

### 考点：第三章数据预处理（10-13 开篇）

**要会**：数据挖掘/分析**之前**先把数据加工到**机器可直接训练**的程度。两大块：
- **数据转换**：把行业数据模型 → **核心算法要的系统数据模型**（需制定数据适配规范：校核数据源/表/字段/最小单位定义）。
- **数据处理与清洗**：剔除**控制数据、失真数据**；流程 **数据准备 → 数据预处理 → 数据清洗**。

**容易记混**：第三章只**开了个头**，具体技术（基于神经网络的基础数据智能检测、智能校核系统）本讲未展开。

[笔记原文 ↗](./课堂笔记/10-13-常用算法开篇.md#第三章开篇-数据预处理)

### 考点：两类常用算法（SVM 与集成学习）

**要会**：各解决什么问题、在算法谱系里的位置。

- **支持向量机（SVM）**：**监督学习**算法；用映射函数把样本映射到**高维空间**，
  找一个**间隔最大**的线性超平面做分类。电力系统里用于**稳定评估**（输出 $+1$ 稳定／$-1$ 不稳定）。
- **集成学习**：按策略训练**多个「弱监督模型」**，**组合**成一个**强监督模型**，性能大幅提升。
  为什么会有弱学习器：理论上「各方面都好」的模型几乎不存在。

**容易记混**：教师说 AI 有**「九种」算法**，但**当堂只讲了 SVM 与集成学习两类**——
答题写这两类即可，别硬凑九个（其余没念出来的名字不要编）。

[笔记原文 ↗](./课堂笔记/09-29-大数据与AI算法.md#支持向量机-svm-原理与相关概念)

---

## 2026-10-20 ｜ 聚类方法与神经网络

### 考点：为什么先讲「不智能」的方法

**要会**：神经网络是**基于距离的聚类方法**的继承者——教师原话「神经网络算法它这个最基础的，它的基础是基于……聚类方法」。
先讲 K 平均这类**自动化但不智能**的方法，是为了看清它们错在哪，才说得出神经网络智能在哪、代价是什么。

[笔记原文 ↗](./课堂笔记/10-20-聚类与神经网络.md#为什么先讲这些-不智能-的方法)

### 考点：聚类的五大类方法（期末 5 分简答）

**要会背五类名字与各自一句话思路**：

| 类别 | 基本思路 |
| :--- | :--- |
| 划分 | 把样本切成 $k$ 堆，迭代优化到「堆内够紧、堆间够开」 |
| 层次 | 凝聚（自下而上合并）或分裂（自上而下拆分），形成一棵树 |
| 基于密度 | 邻域内点数够多就连成一簇，能找出任意形状、能识别噪声 |
| 基于网格 | 把对象空间量化为有限单元形成网格，一切操作在网格上做 |
| 基于模型 | 先假定一个模型，再找最贴合该模型的那一族数据 |

[笔记原文 ↗](./课堂笔记/10-20-聚类与神经网络.md#聚类方法的五类-期末-5-分简答题的骨架)

### 考点：K 平均法（k-means）

**要会步骤**：随机选 $k$ 个初始中心 → 按最近距离归类 → 用**每类均值**更新中心 → 迭代到不动。

**缺点（简答要写）**：对**初始值**敏感、对**离群点**敏感、$k$ 要**人为定**。隐含假定簇是凸的、大小相近的一团。

[笔记原文 ↗](./课堂笔记/10-20-聚类与神经网络.md#划分方法之一-k-平均法-k-means)

### 考点：K 中心点法（k-medoids）

**与 K 平均只差一处**：代表每类的不是**均值**，而是「**类内实际存在的一个点**」（medoid）。

**取舍**：对离群点更稳（均值会被离群点拽走，实际点不会），代价是**计算量更大**。

[笔记原文 ↗](./课堂笔记/10-20-聚类与神经网络.md#划分方法之二-k-中心点法-k-medoids)

## 2026-10-27 ｜ 密度初筛、智能校核系统与一次调频

### 考点：预处理这一步做的是「剔除」

**要会**：预处理**不是把数据变好看**，而是把不该参与计算的脏数据**剔出去**——两大类：
**控制数据**（不该参与计算的）与**失真数据**（测错、传错的）。

**流程**：数据准备 → 数据预处理 → 数据清洗。第三章只开了个头，具体技术后续再展开。

[笔记原文 ↗](./课堂笔记/10-27-密度初筛与调频.md#开场定位-预处理这一步做的是-剔除)

### 考点：密度聚类的基本思想

**要会**：「**密度**」在 DBSCAN 里的定义是**某点给定半径的邻域内数据点的个数**（教师重复两遍，是要背的），
**不是**空间意义上的密度。邻域密度超过阈值就连成一簇；高密度区域被低密度区域分割。

**一维改进**：一维场合可以直接按「相邻点距离」判孤立点，比多维省算，这就是「基于密度的一维孤立点检测」。

[笔记原文 ↗](./课堂笔记/10-27-密度初筛与调频.md#密度聚类的基本思想-以及-密度-到底指什么)

### 考点：智能校核系统的四个模块

**要会四个模块名与职责**（教材第 60 页一带）：

| 模块 | 职责 |
| :--- | :--- |
| 数据接口模块 | 数据适配器，接收任何格式 → 转成本系统格式 |
| 数据预处理模块 | 历史数据清洗转换筛选 → 统一输入格式 + 模型库 |
| 核心算法模块 | 按模型库做**实时在线**监测与评估 |
| 可视化模块 | 提供一个视窗 |

**顺带一条**：四条系统特性要按**多选题 ABCD** 准备（教师原话点名）。

[笔记原文 ↗](./课堂笔记/10-27-密度初筛与调频.md#四个模块-教材第-60-页一带-转写读作-5-60-页)

### 考点：一次调频是什么

**要会定义**：电网频率偏离额定值时，发电机组**靠调速器自动**增减有功出力，**无需调度指令、秒级响应**。

**配套记忆**：频率我国固定 **50 Hz**；**有功管频率、无功管电压**；调差系数留到下学期考，本学期只给概念。

**不考的部分**：一次调频评估指标的**计算**不考（教师原力「这个评估指标的计算，我们不不考」），只要知道概念。

[笔记原文 ↗](./课堂笔记/10-27-密度初筛与调频.md#第四章开篇-运行控制与一次调频)

---

## 2026-11-03 ｜ 一次调频性能评价

> 本讲的链条是：先给**七项指标体系**，再给**基于 WAMS 的评价算法**，最后说**六个关键时间点怎么搜**。

### 考点：一次调频分静态与动态两套指标

**要会**：这两套的分界**不是一句定性话，而是方程的类型**。

| | 用什么方程描述 | 归到哪套指标 |
| :--- | :--- | :--- |
| **静态分析** | **代数方程**（没有微分方程，也不是参数方程） | **调差系数**（式 4-1）：按调节前后的**稳态值**算，反映一次调频的**有差调节**特性 |
| **动态分析** | **微分方程／微分方程组**，或**差分方程／差分方程组** | 响应过程（滞后时间与稳定时间，第 7 项） |

- **调频死区**与调差系数同为**调速系统控制环节**里的一环，是七项里另一个关键项。
- **本课不要求计算**：调差系数与动态分析的计算留到**后边专业课**；动态（暂态）分析**两年制不展开**。

**容易记混**：判「静态还是动态」看**靠哪种方程描述**，不是看这个量好不好算。

[笔记原文 ↗](./课堂笔记/11-03-一次调频性能评价.md#一-复习-两个关键指标与-静态-动态-的分界)

### 考点：一次调频的七项指标（两个关键项 + 五个主要指标）

**要会**：简答题原话「一次调频的指标体系包括哪几个指标」——答**七个**；
**七项指标里两个是关键项**（调差系数、调频死区），其余五项是主要指标，各有教材算式号。

| # | 指标 | 性质 | 口径 / 算式号 |
| :-: | :--- | :--- | :--- |
| 1 | **调差系数** | **静态** | **关键项**；按调节前后稳态值算，反映**有差调节**；式 **4-1** |
| 2 | **调频死区** | 关键项 | 调速系统控制环节的一环；火电 **0.033 Hz 以内**、水电 **0.05 Hz 以内** |
| 3 | **一次调频贡献电量** | 积分量 | 计算原理 **4-6**；积分时间长度取 **120 秒** |
| 4 | **一次调频贡献率** | 比率 | 计算原理 **4-7**、**4-8**；**多数电网拿它当考核标准** |
| 5 | **一次调频正确动作率** | 单机长期统计 | 阈值一般取 **0**，也可取 $-0.1$ 以识别**反调**；**按月计量** |
| 6 | **一次调频投运率** | 长期统计 | 投切信号经**远程终端 RTU** 送省调 |
| 7 | **一次调频滞后时间和稳定时间** | 动态特性 | 衡量**响应速度**；时间常数取 **$L/R$** |

**关键数字**：火电死区 **0.033 Hz 以内**、水电 **0.05 Hz 以内**（教师点名「考选择题」）；
贡献电量积分 **120 秒**；贡献率的调差系数考核值 $\Delta F_{set}$ **一般取 5%**。

**容易记混**：**贡献率 = 实际贡献电量 ÷ 理论贡献电量**——实际值**直接测**，理论值要**积分算**（涉及时间段与长度系数），
所以它才「对采样率和精度要求不高」、能被多数电网用作考核标准。
**贡献率**与**贡献电量**是两个指标，别答成一个。

[笔记原文 ↗](./课堂笔记/11-03-一次调频性能评价.md#二-一次调频的指标体系-七个指标-两个关键项)

### 考点：基于 WAMS 的性能评价算法三步

**要会**：三步的顺序与每一步的做法，以及「**只在频率大幅变化时才计算**」这条前提。

1. **坏数据剔除（判据 4-13）**：要用的是**电网频率**与**发电机有功功率**两个基础数据，
   而测量、采集、传输、存储各环节都会出错，所以先辨识、修正。
   判据：**实测频率对基准值的变化超过基准值频率量的 50%** ⇒ 判为**异常数据**；
   修正办法是利用**频率特性曲线的连续性**，**用前一时刻的数据代替**。
2. **平滑处理**：用**平均值方法**把**固定时间周期内的所有数据取平均**、以均值代替这段全部数据，消除单点测量偏差。
   **平滑周期取 0.1 秒**：周期越长越平滑但丢的信息越多，越短则扰动大（拿一个人的分数代表全班不成立，样本越大个别干扰越弱）。
3. **二次调频影响剔除**：大扰动时一次调频与二次调频**耦合**，要用 **AGC 指令**（**矢量**，有方向也有幅值）剔掉二次调频的作用——
   先定**方向**（上升／下降速率与总功率改变量），再定量值，拟合成一条 **AGC 响应指令曲线**，整体剔除后才剩纯一次调频效应。

**大／小扰动的判据**（判据由分析加**仿真验证**定出，因为电力系统不能做实验）：

| | 判据 | 说明 |
| :--- | :--- | :--- |
| **大扰动** | 频率对基准值变化**超过 $\Delta F_1=0.033\ \text{Hz}$**，**且持续 $T_1=0.3\ \text{s}$** | **两条均满足**才算大扰动 |
| **小扰动** | **只取频率阈值**，时间阈值取 **$T_1=8\ \text{s}$** | 不再要求 0.3 s |

**取哪个频率**：不能只看**单台机组**的频率——机组启停时测点频率会大幅变化；
做法是取**分布在电网不同地理位置的几个大型变电站**的频率**求平均**，用它作判断依据。

**容易记混**：**0.033 Hz + 0.3 s 是大扰动**，**8 s 是小扰动的时间阈值**——两个判据的频率门槛都取 0.033 Hz，
差别只在持续时间；0.033 Hz 这个数与火电死区数值一致（火电响应要求更快）。
⚠ 大扰动的 0.033 Hz、0.3 s 是教师**当场更正后**的数值（口播先说成 0.003 Hz、10 s，随即更正）。

[笔记原文 ↗](./课堂笔记/11-03-一次调频性能评价.md#三-基于-wams-的一次调频性能评价算法)

### 考点：关键时间点 $T_1\sim T_6$ 与方差比较法

**要会**：六个时间点的含义、$T_1$ 怎么取，以及**方差比较法**的机械步骤与判据 **4-14**。

**难点在哪儿**：从单机的三个指标看，指标计算的难点就是**找调节开始和结束的关键时间点**。

| 时间点 | 含义 |
| :-: | :--- |
| $T_1$ | **频率超过阈值**的时间点 |
| $T_2$ | **频率回到阈值内**（回到误差带内）的时间点 |
| $T_3$ | **频率开始变化**的时间点 |
| $T_4$ | **有功功率开始变化**的时间点 |
| $T_5$ | **频率稳定**的时间点 |
| $T_6$ | **有功功率稳定**的时间点 |

- **$T_1$ 的直接取法**：判断「频率超过阈值持续一定时间」时，**记下频率超过阈值的第一个点**，该点对应的时间就是 $T_1$。
- **$T_5$ 的口径**：稳定不是精确值，而是**与基准值的误差在允许范围内**；这段时间**可取 3 秒**，带宽取 **0.005 Hz**。
- **$T_6$**：教师只要求「了解一下」，没有给判据数值。

**方差比较法（图 4-7，教材由清华大学教授提出）**——利用**频率突变点的数学特征**，机械步骤：

1. 对**频率超过阈值前的 1 个数据窗**进行扫描；
2. 对**每个数据点**，比较它**前 1 秒频率序列的方差**与**后 1 秒频率序列的方差**之差；
3. **前后方差变化最大的点**即为**频率突变点**。

- **图 4-7 的例子**：突变点就是曲线上的冲击位置，坐标为 **$X=8.5$、$Y=50.1$**。
- **降计算量的关键**：**只需要搜索到之前已经搜索出的时间点**——因为**频率突变的点一定在频率超过阈值之前**。
- **方法评价**：经**仿真验证**可行、有效；**简单直观、便于编程**。

**判据 4-14（认定「一次调频没有动作」）**：为准确评估、要**避开机电暂态过程对有功功率曲线的影响**，两条条件：

① **突变前 1 秒的功率模值**大于 **0.4% 的基本功率**（基本功率＝**有功功率的基准值**）；
② **$\Delta P$ 与 $\Delta F$ 反方向变化**（两者都取该点**之前 1 秒**的变化量：$\Delta P>0$ 则 $\Delta F<0$，反之亦然）。

**两条都满足 ⇒ 认为一次调频没有动作。**

⚠ 判据 4-14 的两条条件与结论都照教材记；其方向语义与式 4-1 推出的「一次调频正常动作方向」相同，
需按**教材判据 4-14 本身**的口径理解（这一处口径冲突记在[笔记完成边界](./课堂笔记/11-03-一次调频性能评价.md#完成边界)）。

[笔记原文 ↗](./课堂笔记/11-03-一次调频性能评价.md#四-关键时间点搜索-六个时间点与方差比较法)

## 开卷怎么答

- **先定位、后翻书**：教师强调「至少要知道每个知识点在课本什么位置」——复习时**把页码标在术语旁边**。
- **抓「三处现状」**：名词解释与简答集中在这里（见「考试形式」）。
- **两条大题要分清**：**评估 4 个方法** vs **紧急控制 3 个方法**，答题先写清是哪一组。
- **计算题盯决策树/启发式搜索**：唯一被点名的 20 分计算题（教材第 28 页第 7 个算法），去课本学步骤。
- **判断题防 value**：4V 里的 value 是**价值密度低**，不是「价值高」。
- **两道大题都是 AI 算法**：第二道大题同为人工智能算法，按「算法地图」那张表记定位与场合即可。
- **一次调频七项按表背**：简答题只问「包括哪几个」，答七个并点出**调差系数、调频死区**两个关键项即可；
  **判据看方程类型**（代数方程＝静态、微分／差分方程＝动态），计算留到专业课。

## 相关

- [Walkthrough（每次课带走什么）](./Walkthrough.md)
- [课堂笔记索引](./课堂笔记/index.md)（七次课的完整笔记）
- [作业：2026-09-29](./作业/2026-09-29作业.md)
