---
id: okf.course.electrical_frontier.notes.20261123
name: "11-23 新型电力系统建设"
type: Concept
spec_version: "0.2"
last_updated: "2026-11-26"
date: "2026-11-23"
stewards:
  - team: 电气前沿课程学习记录
course: 电气前沿
category: 课堂笔记
sources:
  - "课堂转写 11-23"
tags: []
---

# 11-23-新型电力系统建设

## 这节课在干什么

「电气前沿」第三次课，承接讲座一「新质生产力推动能源电力绿色低碳转型的新型电力系统建设」，
全课转向**新型电力系统的全景构成、战略脉络与关键技术问题**。录音全长 `00:00–1:35:53`，
有效讲授区间 `10:26–1:35:53`（`00:00–10:26` 为课前静默，`50:16–55:24` 为课间空档）。
前半场拆解「发—输—变—配—储—用」六环节、电压等级与一次/二次系统，并引入二十字方针、
电力现货负电价与氢氨/CCUS 闭环；后半场对比传统与新型电力系统的八大维度的演进，
展开前两个关键技术问题（新能源不确定性预测协调、弱惯量下的稳定理论与 VSG）。
**本课为讲座型，无编号习题与数值算题。**

## 题号条目

本次课为讲座型，教师未报任何题号，无数值例题或课后算题，故无题号条目。

## 没编号但讲了的知识点

### 1. 课程主线与政策认知口径

- 讲座口径直接取自国家发改委、能源局政策文件，与「双碳」战略绑定。
- 政策引导产业强制转型：即便单一技术早期被质疑（如早期新能源汽车），政策持续十余年推进后，
  新车渗透率已跃居主力（教师预计未来新车中新能源占比将超 60%；转写「60 公斤」为同音误识）。
- 研读新型电力系统框架图须解决三个问题：系统如何构成、对应哪些就业岗位、上岗需学什么技能。

### 2. 新型电力系统六环节：「发—输—变—配—储—用」

传统电力系统称「发输配用」，新型电力系统补入「储能」并打破单向流动边界：

| 环节 | 传统构成与特征 | 新型系统新增变化 | 对应行业与去向 |
| :--- | :--- | :--- | :--- |
| 电源侧 | 水电、火电、核电为主力 | 风电、光伏装机已超半壁江山；加抽水蓄能 | 发电厂（升压站之前） |
| 变电与换流 | 交流升压变电站 | 新能源直流经逆变器并网，或经换流站走直流特高压 | 主网与送变电 |
| 输电侧 | 500 kV 超高压为主 | 1000 kV 交流特高压、±800 kV 以上直流特高压 | 国家电网（占 70%+）、南网、蒙西 |
| 配电侧 | 10/35 kV 以下单向配电 | 110 kV 以下皆属配网；接入海量分布式电源与储能 | 县级供电公司、农电工、工程运维 |
| 储能侧 | 原系统基本无储能 | 110 kV 以下大量配建集装箱式锂电等新型储能 | 储能集成、微网与工商业配置 |
| 用电侧 | 纯耗能终端负荷 | 叠加需求响应（灵活性负荷）、屋顶光伏、V2G 反向放电 | 工厂电工、商业楼宇节能、综合能源 |

- **电源并网与电压匹配**：装机容量越大，并网电压越高（常规火水核多升至 500 kV 或 1000 kV）。
  光伏组件发直流电，须经逆变器转为交流再升压，或直接升压走直流输电；直流侧节点称**换流站**
  （分送端与受端），交流侧称**变电站**。
- **抽水蓄能与基层就业**：浙江近三年处于抽蓄建设高峰期，单座抽蓄约需 40–50 人（通常提前一年校招），
  工作压力、环境与薪酬俱佳（提及丽水松阳抽蓄）。农电工并非仅在偏远地区（如杭州西湖区、拱墅区亦设岗），
  属县公司以下配网运维主力。
- **重工业大用户进线**：钢铁（如宝钢）、大型化工、重型机械等耗电大户多由 110 kV 或 220 kV 直接进线，
  厂区内部再逐级降压至 6 kV、3 kV 或 220 V 供不同设备使用。
- **分布式光伏并网等级界线**：总装机 400 kW 以下直接并入 380 V 低压配电网；400 kW 至 6 MW
  （6000 kW）并入 10 kV 配电网；更大容量归集中式，直接并入 110 kV 或 220 kV。当前新能源设计、
  施工、运维岗位大量集中于分布式电站。
- **双回供电可靠性**：重要负荷（如高校）采用 10 kV 双回供电，两回线路必须取自两座不同的 110 kV
  变电站（或一路上级变电站＋一路邻近企业联络线），防止单站故障引发全停。
- **用电侧细分与需求响应**：居民小区分级加压供水（水泵＋变频器＋PLC）、燃气加压（空压机变频）
  及照明动力消防用电；湖州居民阶梯电价约 0.5–0.8 元/度，商业电价起步超 1 元/度。商业楼宇中央空调、
  LED 景观照明可通过调高/调低设定温度（如冬季设 24–26 ℃）、压缩机错开 14:00 尖峰或适度降压
  参与**需求响应**。
- **二八准则让利示例**：原高峰耗电 100 度×1 元 = 100 元；若响应削减 20% 负荷仅用 80 度，
  电网按八折电价（0.8 元/度）结算，实付电费 64 元，实现用户省钱与电网削峰双赢。
- **V2G（车网互动）**：电动汽车经家用双向充电桩与双向逆变器，空闲时可作为分布式储能反向向电网放电。

### 3. 一次/二次系统、电能替代与功率外送

- **能源转换与终端负载**：发电环节将一次能源转为二次能源（火电锅炉燃煤、核电反应堆生热→汽轮机；
  水库→水轮机；风电与光伏）。终端负荷涵盖电动机、电热电炉、整流电焊机、照明家电与充电桩。
- **网源协同与跨区外送**：有电网无电源无电可送，有大电源无就地消纳亦须跨区通道。雅鲁藏布江下游水电
  规划装机达三峡三倍，本地人口稀少，必须外送至三大负荷中心：**江浙沪、京津冀、珠三角**。
  湖州特高压廊道当前设计容量利用率尚不足 60%。
- **电能替代政策**：终端用能凡能用电者尽量以电代煤、代气、代油。典型场景包括商业综合体全电厨房
  （禁止天然气明火）、电炉炼钢、新能源汽车替代燃油车、电气化铁路替代内燃机车，外加 AI 数据中心
  与算力高耗电负荷增长。目前我国终端能源消费中电能占比仅约 **30%**，电能替代第一阶段目标
  **70%**，第二阶段目标 **90%**；年内广州 5–6 月全天实时电价曾突破 1 元/度（对比标杆电价约
  0.31 元/度），印证用电需求仍高速膨胀。
- **一次系统与二次系统**：发、输、变、配、用主设备构成**一次系统**；对一次设备执行检测、监视、
  控制与保护的自动化装置构成**二次系统**。

### 4. 电能质量、电压等级与二十字方针

- **电能质量基础指标**：简单口径下，电压偏移不超过 **±5%**，频率偏移不超过 **±0.2 Hz**
  （电压等级越高，频率偏差容忍度越严）；系统同时要求安全可靠持续供电、环保与经济性。
- **我国常用电压等级**：
  - 交流：1000 kV、750 kV（仅西北电网）、500 kV、330 kV（仅西北电网）、220 kV、110 kV、
    66 kV（历史源于东北伪满电网遗留，现因海上风电送出保留并定为标配）、35 kV、10 kV、6 kV、
    3 kV、0.38 kV（国标称 0.4 kV / 400 V）。
  - 直流：±1100 kV、±1000 kV、±800 kV（当前主流）、±750 kV、±500 kV、±400 kV。
- **二十字方针（2023 年 7 月提出）**：**清洁低碳、安全充裕、经济高效、供需协同、灵活智能**。
  其中**安全是底线，清洁低碳是总纲领**。
- **安全充裕与利用小时数**：1 万千瓦负荷至少需 3 万千瓦可调资源方称充裕（对比 2000 年前长期缺电）。
  装机规模大增但仍须协同调度，源于各类电源年利用小时数差异：全年 8760 小时中，火电约
  **5000–6000 小时**，风光仅约 **1800 小时**，水电约 **2200–2400 小时**（且仍在压缩）；
  光伏主要集中在白天 6–10 小时出力。
- **电力现货市场与负电价**：告别计划分配指标后，电厂竞价上网。当年上半年山东、浙江、四川均出现
  **负电价**（例：中长期协议电价 0.30 元/度，现货贴补 0.06 元/度后实收 0.24 元/度），以此逼退高成本
  机组，反映行业竞争白热化。
- **两大核心特征**：① 构成高比例可再生能源供给消纳体系，政策原则上要求全额消纳、不弃风弃光
  （光伏补贴历经「630」「1230」节点退坡，现已全面平价无补贴）；② 形成广域大电网与局域高比例
  可再生能源小电网共存形态（主网＋配网＋微网并行，集中式与分布式并举）。

### 5. 煤电兜底、CCUS 与绿氢化工闭环（「新安全技术路线」）

- **煤电不可立即清零**：全风光体系无法解决夜间与无风时段供电，但燃煤发电历年经历除尘（静电除尘）、
  脱硫、脱硝、减碳四轮收紧，亟须低碳转型出路。
- **CCUS（二氧化碳捕集、利用与封存）**：将火电排放的 $\text{CO}_2$ 分离收集后，路径一为高压压入山洞或
  密闭容器**封存**；路径二为以 $\text{CO}_2$ 气体推动涡轮机**发电**；路径三为高价值**化工合成**。
- **绿电制氢＋合成甲烷/甲醇**：利用三北地区富裕风光及海上风电（淡化海水）就地电解水制氢。
  氢气除用于高速免费氢能重卡、燃气/热电厂**掺氢燃烧**（掺氢比约 15%）外，可与火电捕集的
  $\text{CO}_2$ 合成甲醇或甲烷（即**合成天然气**），直接缓解我国「富煤、贫油、少气」的能源储备短板
  （规避类似俄乌冲突断气风险）。五大发电集团之一已在新疆启动 800 亿元此类项目。

### 6. 近十年战略脉络与新型电力系统八维变革

- **十年政策时间轴**：2014 年「四个革命、一个合作」（能源消费、供给、技术、体制革命＋国际合作）
  → 2021 年提出构建新型电力系统 → 2022 年推进智能电网/智能微电网（教师提及「智能电网」一词源自
  嘉兴供电局上报并获采纳，核心是源荷双向边界消融、智能协调）→ 2023 年 7 月定型二十字方针。
- **三态共存电网图景**：
  1. **大电网**：特高压/超高压主干，承接我国 80% 资源在西部、80% 负荷在东部的跨区输送。
  2. **主动配电网**：由传统单向受电改为允许潮流双向调节；海量分布式电源倒送电导致配网电压长期越上限，
     后续将获巨资升级改造。
  3. **微电网**：园区、小区、海岛自给自足、就地平衡，融合冷热电综合能源系统与能量路由器。
- **八大特征对比（传统 vs 新型）**：

| 对比维度 | 传统电力系统 | 新型电力系统 |
| :--- | :--- | :--- |
| 动态时间尺度 | 秒至分钟级，机械惯量大，运行平稳 | 电力电子弱惯量，微秒至毫秒级，波动剧烈 |
| 稳定理论与范式 | 基于机电转动惯量与确定性物理数学模型 | 节点激增至数千万级，难以建模，转向数据图谱与 AI 驱动 |
| 单体规模与数量 | 集中式单体大（100 MW 级已算小）、数量少 | 分布式单体小、数量极多（千家万户） |
| 形态与生态 | 功能界限分明，源网荷割裂、信息孤立 | 源网荷储融合互动，能量流与信息流深度交互 |
| 负荷侧角色 | 纯被动电能消费者 | 产消者（自发自用可发电）＋ 灵活性调节资源 |
| 系统安全 | 扰动源相对可控，边界清晰 | 源荷双侧强不确定，安全边界严峻 |
| 电网架构 | 垂直分层单向输配体系 | 大电网 ＋ 主动配电网 ＋ 微电网协同共存 |
| 感知与运行底座 | 偏现场人工及常规开关操作 | 透明电力系统（智能变电站无人值守），高度依赖通信可靠 |

- **透明电力系统与专业能力定位**：南方电网李立浧院士（ASR「李一成」）提出「透明电力系统」，
  要求全网源荷状态实时透明可测。对比「智能电网信息工程」（新工科、偏通信信息）与「电气工程及其自动化」
  （传统工科、强电物理规律扎实、企业接受度与就业能级高），教师提示：AI 时代更须夯实专业核心逻辑框架，
  警惕大模型幻觉；切忌丢掉电力主干方向去盲目拼专科级 PLC 运维或非科班嵌入式赛道。

### 7. 新型电力系统关键技术问题（前两项）

- **关键技术一：新能源波动性、间歇性与高精度功率预测协调**
  - 电力系统须保证发用电瞬时绝对平衡（发少用多→电压/频率跌落；发多用少→电压/频率飙升甚至崩溃）。
  - 传统仅需稳住满发电源并预测负荷；新型需靠**高精度新能源发电功率预测**把风光「随机不确定性」
    转化为「可预知的确定性变化规律」。
  - 配合三类调节手段：**火电灵活性改造**（从带基荷转为随新能源曲线升降出力）、**储能**、
    **需求侧灵活性资源**；工程交易上通过三北**火风打捆**（规避现货隔日申报偏差罚款）与黄河上游
    **水光互补**（白天光伏、无光水电补位）输出稳定电力曲线。
- **关键技术二：弱惯量下的稳定理论与虚拟同步机（VSG）**
  - **物理惯量差异**：传统机组飞轮矩 $GD^2$ 决定转动惯量（需大惯量做短粗如飞轮储能，需快响应做细长
    如伺服电机），可提供秒级支撑；全电力电子并网的风光几乎无物理惯量，抗扰窗口缩至毫秒/微秒级。
  - **两层应对思路**：① 计算系统在保有一定旋转惯量时可接纳的最大新能源渗透率；② 采用 **VSG
    （虚拟同步机）** 控制算法为逆变器人为构造等效转动惯量。
  - **调频与解耦理论变迁**：传统系统面对百万千瓦机组解列或大负荷突投，经机械惯量缓冲及**一次调频→
    二次调频（备用投入）**，约 **3 分钟**内恢复稳定；其控制基于**有功—频率平衡**、**无功—电压平衡**
    及**发电机功角稳定（$0^\circ\sim 90^\circ$ 同步区间）**。全电力电子化系统无机械功角概念，
    动作压缩至微秒/纳秒级，原有功/无功解耦模型失效，须重建以**电压平衡与功率平衡**为核心的新稳定理论。

## 本篇没讲的

- **课前静默与课间空档**：`00:00–10:26` 无语音记录；`50:16–55:24` 为课间休息空档，期间内容不明。
- **第三个关键技术问题**：`1:35:48` 下课铃后教师提及「好像还有三（第三个）」，因下课中断未展开。
- **碳核算与碳市场技术细则**：课程明确将在后续专题讲座展开，本讲仅简略点及现货交易与 CCUS 减排逻辑。
- **认知实习具体安排**：仅提及本专业有认知实习并点名 500 kV 变电站，未公布具体时间、地点或考核细则。
- **未投屏公众号科普文章与PPT原图**：口头引用当日手机充电器电能溯源文章及电力系统结构图、曲线图，
  无课件原图附带。

## 转写与术语

本次语音转写存在大量谐音与口语偏差，记录如下（不篡改原口述矛盾点）：

- **主题与政策热词**：「新芯片系统」→ **新型电力系统**；「双跨/双方/双大目标」→ **双碳目标**；
  「二十字方针」口述偶误为「20 次方/信息练习」→ **清洁低碳、安全充裕、经济高效、供需协同、灵活智能**。
- **设备与电网专名**：
  - 「福州寒山变」（500 kV 变电站，18:18）→ 结合上下文「湖州特高压最密集」「湖州廊道」，疑为**湖州含山变**，
    此处不强行改名，作存疑标记。
  - 「发端/售端变电站」（17:04）→ **送端/受端**；「变频器」（16:31 语境）→ **逆变器**；
    「威士忌」「微风机」（29:44）→ **V2G（车网互动）**。
  - 「礼仪组织」（23:47）→ **锂离子电池**；「透频」（55:45）→ **透平（涡轮机）**；
    「浓度的减小」（49:45 烟气治理序列）→ **脱硝**。
  - 「vst / 虚拟公共机 / 虚拟服务器」（1:08:26、1:32:20）→ **VSG（虚拟同步机）**。
  - 「一分填补/削分填」「剥分/削分」（1:25:46、1:18:44）→ **削峰填谷**；「火分打孔」（1:28:47）→ **火风打捆**。
  - 「四部电机」（1:06:51）→ **伺服电机**；「李一成院士」（1:19:18）→ 疑为南方电网首席专家**李立浧院士**。
  - 「60 公斤能源汽车」（11:37）→ 疑为「60% 新能源汽车」；「60 个摄像头」（41:19）→ **66 kV 海上风电电压等级**。
- **口述数量级与存疑数字留痕**（仅供课堂口径对照，不作一手工程数据）：
  - 15:52「多少兆瓦除以 10 得多少万千瓦」：按单位换算 1 万 kW = 10 MW，口述「除上一个 0」即除以 10，逻辑相符，
    但同段「50 万 / 100 万」实指习惯称呼中的 500 kV / 1000 kV 电压等级。
  - 32:20 农电工收入「2 3」：ASR 断续，疑为「三分之二」或「两三成」，语义不明不予断言。
  - 1:09:31 秒级与微秒级「差的是六倍，它的六层」：实为相差 **6 个数量级（$10^6$ 倍）**，转写按口语误作「六倍/六层」。
